# STAGE_B1_CALIBRATION_REPORT：Stage B B1（step0）公共电网校准报告

- 日期：2026-10-21
- 依据：Stage B 工作包 §5 B1、§7.2
- **授权**：研究者批准提交 `8636c08d4b9dd11e7624f6fb52f92c91cf439ad0`，只运行 step0，之后停下等待审阅。
- **门控**：两个求解都是 `approved: true`；运行时 HEAD 为 `a0104ac6`，只改了配置里的授权项，没有改代码或输入。
- **本阶段只运行了 step0 的两个求解**，没有运行任何 AIDC 情景（S1 / S2 / S3）。
- **研究者停止点**：B2 `pilot_s01` 需要研究者审阅本报告后再明确批准。

## 1. 求解状态

| 求解 | case | 结果 | 用时 | 规模 |
|---|---|---|---|---|
| ERM-02 B 校准：只允许现有和已承诺机组，禁止新建 | `MAINLINE_V13_GREAL_MID_ERMCAL` | **optimal** | 167 s（Gurobi 8 线程） | 4.07 M 变量 |
| S0 最小增容校准（`--s0-calibrate`） | `MAINLINE_V13_GREAL_MID_S0CAL` | **optimal**；barrier 253 次迭代，4,919 s | 5,049 s（84 分钟，8 线程） | 4.59 M 变量、8.16 M 约束，0 个整数变量 |

- 每期 136 个时段：2 个抽样周（112 个）+ 3 个压力日（24 个）；每期权重合计 8,760 小时。
- 基准网络 SHA-256：`19034285be0aa9b9906ab5b0e03778f3a16e7c1c39e97ac97b368d9097cafadb`，与 manifest 一致。
- 门控、哈希和每次求解的状态见 `workflow/results/BYOP/mainline/STAGE_B_STAGE_AUDIT_B1.json`。

## 2. 结果

### 2.1 S0 背景供电可靠性

- **背景切负荷**为 0：原生负荷 5.2e-10 MWh，继承爬坡 2.0e-11 MWh，2026–2031 年每年每个母线都是 0（`shed_by_bus_S0.csv` 为空）。
- **no-harm 基准**：冻结的 S0 切负荷（`S0_shed_by_snapshot_frozen.csv.gz`）全部为 0。因此在 S1–S3 中，任何既有用户（含 460.73 MW 继承爬坡）的切负荷上限都是 0.001 MW。
- 校准运行中，切负荷按 1e8 USD/MWh、增容按 1e7 USD/MW·年计价。正式情景仍使用 1e4 USD/MWh，并由 no-harm 约束保护。

### 2.2 S0 最小增容校准（无成本的共同基准资产）

**9 条线路，合计 1,095.6 MW**（v1.0 是 7 条、571 MW），2026 年起作为固定资产计入所有情景。

| 线路 | 母线 | 现有 MVA | 增容 MW | 是否涉及 AIDC 母线 |
|---|---|---:|---:|---|
| TL73 | p630 2 – p630 5 | 1,112 | **259.7** | **Red Oak – Temple** |
| TL63 | p630 12 – p630 2 | 552 | **228.1** | **Red Oak** |
| TL69 | p630 13 – p640 2 | 174 | 161.8 | — |
| TL3 | p600 0 – p600 1 | 203 | **147.3** | **Helios** |
| TL37 | p620 0 – p620 1 | 1,064 | 119.2 | —（Far West） |
| TL23 | p610 0 – p630 14 | 320 | 68.6 | — |
| TL12 | p600 1 – p620 2 | 356 | 60.0 | — |
| TL26 | p610 1 – p610 2 | 145 | **30.8** | **Abilene** |
| TL42 | p620 2 – p620 5 | 392 | 20.1 | — |

- 其中 **4 条（665.9 MW）连接 Epoch AIDC 母线**。
- S0 中没有任何研究 AIDC 需求。这些增容是为了让背景负荷和 2025 年末的继承爬坡（p630 2：49.8 MW、p630 5：142.4 MW、p610 2：180.8 MW）在合成网络中送得到，符合"共同基线校准"的定义。
- **但它们在 S1–S3 中同样会为研究 AIDC 提供免费的上游输电**（见 §3 问题 2）。

### 2.3 ERM-02 B 校准系数

在只有现有和已承诺机组的条件下，系统能达到的备用率：

| 年份 | 2026 | 2027 | 2028 | 2029 | 2030 | 2031 |
|---|---:|---:|---:|---:|---:|---:|
| 本轮（G-REAL） | 8.2% | 5.3% | 2.6% | **−0.6%** | **−2.0%** | **−4.2%** |
| v1.0 G-K | 15% | 15% | 11.2% | 5.3% | 3.9% | 1.3% |
| v1.0 G-W | 15% | 15% | 14.0% | 10.4% | 8.9% | 6.2% |

- 这次校准在禁止新建时，有 1.39 TWh 切负荷（6 年合计）。说明 2029 年以后，现有和已承诺的机组加网络已经不足以满足背景负荷。
- 本轮比 v1.0 低，可能的原因是：增加了 3 个压力日（含 72 GW 冬季峰值日），以及 460.73 MW 继承爬坡。
- 按 ERM-02 B 的设计，正式情景中 ERM 行的要求变为 **(1 + 校准系数) × 负荷**。2029–2031 年系数为负，所以 ERM 要求**低于负荷本身**（2031 年为负荷的 95.8%）。

### 2.4 S0 的公共扩张（已计价，不是免费资产）

2031 年在运的公共新增容量：

| 项目 | 本轮 | v1.0 R2_GU（同为可扩建网络，有竞争负荷） |
|---|---:|---:|
| 线路扩建 | 35.7 GW | 28.5 GW |
| 陆上风电 | 25.7 GW | 20.0 GW |
| 光伏 | 5.8 GW | 3.7 GW |
| 8 小时储能 | 1.5 GW | — |
| 4 小时储能 | 55 MW | 324 MW |

- 本轮 S0 社会真实资源成本 518.6 亿美元（PV），其中公共资本 71.7 亿美元、运行 446.9 亿美元。
- 扩张主要发生在风电资源区（p600 0、p650 5、p630 4、p630 5、p640 0），规模与 v1.0 R2_GU 同一数量级。
- 这是有成本的经济扩张，不是校准资产。

## 3. 需要研究者判断的事项

| # | 问题 | 影响 | 推荐 |
|---|---|---|---|
| **1** | 2029–2031 年的 ERM 校准系数为负 | 资源充裕度层（RESOURCE_ADEQUACY）在 2029 年以后可能很难成为 Firm 的限制因素，因为 ERM 要求已低于负荷。<br>S1 中的延期可能更多来自 POI、程序或上游输电，而不是资源充裕度 | **选项 A（推荐，沿用已批准的 ERM-02 B 方法）**：保持现值，在 B2 / B3 报告中把"ERM 不 binding"标为方法性结果。<br>**选项 B（最小修复）**：把校准系数下限设为 0%，即 ERM 要求不低于负荷本身。只改一行，但需要重跑 S0 校准（约 85 分钟） |
| **2** | 665.9 MW 的免费校准增容位于 Red Oak（p630 2）、Temple（p630 5）、Helios（p600 0）、Abilene（p610 2）的线路上 | 为既有用户（含继承爬坡）补齐送电能力，属于合法的共同基线。但研究 AIDC 在 S1–S3 中也能使用这部分容量，可能减少这些母线的上游延期 | **保持**（工作包要求"不改变校准成本原则"）。B2 中逐一报告这 4 条线路是否被研究需求占满，如实披露 |
| 3 | S0 校准用时 84 分钟（8 线程） | 只影响墙钟时间 | B2 起按新的 L2 运行规范：S0 → S1 是串行链，单进程约 20 线程 |

## 4. B1 结论

- **校准成功**：两个求解都是 optimal，背景切负荷为 0，no-harm 基准清楚。
- **没有出现异常的无成本扩网**：1.1 GW 校准增容，约占峰值负荷的 1%。
- 按工作包 B1 的停止条件，**没有必须停止的硬性失败**。
- 但有一项方法性问题需要研究者确认后再进入 B2：问题 1，负 ERM 系数。

```text
B1_STATUS: COMPLETE (optimal; zero background shed)
SOLVER_EXECUTIONS: 2 (ERM02 calibration, S0 min-uplift calibration)
REVIEW_REQUIRED: ERM negative margin 2029-2031 (option A keep / B floor at 0); calibration uplift at 4 AIDC-adjacent lines
NEXT_STEP: STOP - researcher review before B2 pilot_s01
```
